# Power Flow Computations

The typical goal of PowerModels is to build a JuMP model that is used to solve
power network optimization problems.  The JuMP model abstraction enables
PowerModels to have state-of-the-art performance on a wide range of problem
formulations including those with discrete variables and complex non-linear
constraints, such as semi-definite cones.  That said, for the specific case of
power flow computations, in some specific applications performance gains can
be had by avoiding the JuMP model abstraction and solving the problem more
directly.  To that end, PowerModels includes Julia-native solvers
for AC power flow in polar voltage coordinates and the DC power flow approximation.
This section provides an overview of the different power flow options that are
available in PowerModels and under what circumstances they may be beneficial.


## Generic Power Flow

The general purpose power flow solver in PowerModels is,

```@docs
solve_pf
```

This function builds a JuMP model for a wide variety of the power flow formulations
supported by PowerModels.  For example it supports,
* `ACPPowerModel` - a non-convex nonlinear AC power flow using complex voltages in polar coordinates
* `ACRPowerModel` - a non-convex nonlinear AC power flow using complex voltages in rectangular coordinates
* `SOCWRPowerModel` - a convex quadratic relaxation of the power flow problem
* `DCPPowerModel` - a linear DC approximation of the power flow problem
The typical `ACPPowerModel` and `DCPPowerModel` formulations are available via
the shorthand form `solve_ac_pf` and `solve_dc_pf` respectively.

The `solve_pf` solution method is both formulation and solver agnostic and
can leverage the wide range of solvers that are available in the JuMP
ecosystem.  Many of these solvers are commercial-grade, which in turn makes
`solve_pf` the most reliable power flow solution method in PowerModels.

!!! note
    Use of `solve_pf` is highly recommended over the other solution methods for
    increased robustness.  Applications that benefit from the Julia native
    solution methods are an exception to this general rule.


### Warm Starting

In some applications an initial guess of the power flow solution may be
available.  In such a case, this information may be able to decrease a solver's
time to convergence, especial when solving systems of nonlinear equations.
The `_start` postfix can be used in the network data to initialize the solver's
variables and provide a suitable solution guess.  The most common values are
as follows,

For each generator,
* `pg_start` - active power injection starting point
* `qg_start` - reactive power injection starting point

For each bus,
* `vm_start` - voltage magnitude starting point for the `ACPPowerModel` model
* `va_start` - voltage angle starting point for the `ACPPowerModel` model
* `vr_start` - real voltage starting point for the `ACRPowerModel` model
* `vi_start` - imaginary voltage starting point for the `ACRPowerModel` model

The following helper function can be used to use the solution point in the
network data as the starting point for `solve_ac_pf`.
```@docs
set_ac_pf_start_values!
```

!!! warning
    Warm starting a solver is a very delicate task and can easily result in
    degraded performance.  Using PowerModels' default flat-start values is
    recommended before experimenting with warm starting a solver.


## Native AC Power Flow

The AC Power Flow problem is ubiquitous in power system analysis.
The problem requires solving a system of nonlinear equations, usually via a
Newton-Raphson type of algorithm.  PowerModels ships with a built-in damped
Newton solver for this system of equations, which uses an analytic sparse
Jacobian and a backtracking line search.  The following function is used to
solve the AC Power Flow problem with voltages in polar coordinates.

```@docs
compute_ac_pf
```

The solver is configured with the `solver` keyword argument:

```julia
compute_ac_pf(data)                                             # default settings
compute_ac_pf(data, solver = NativeNewton(abstol = 1e-10))      # tighter tolerance
compute_ac_pf(data, flat_start = true)                          # ignore _start values
```

```@docs
NativeNewton
```

### The Solver Interface

Internally `compute_ac_pf` separates the power flow computation into a standard problem 
statement and a standard result, which are shared by every solver backend.  

A [`PowerFlowSystem`](@ref) states the problem and carries everything a nonlinear
solver needs.  A solver consumes it to produce a [`PowerFlowSolution`](@ref).
Because every solver reads and writes the same two structures, the path from
network data to result data never changes.

```@docs
instantiate_pf_data
PowerFlowData
build_pf_system
PowerFlowSystem
PowerFlowSolution
```

A `PowerFlowSystem` can be built from standard network data in two steps:

```julia
data = parse_file("case5.m")
pf_data = instantiate_pf_data(data)     # network data indexed for computation
sys = build_pf_system(pf_data)          # the nonlinear system to be solved
```

Everything that is specific to the network is compiled into the system's
residual function `f!` and Jacobian function `j!` at construction time, so a
solver ever only sees a sparse nonlinear system and does not need to know any problem
domain specific details, which allows for a clean separation of concerns between the 
solver and the problem definition.

Solver backends can internally dispatch on `PowerModels._solve_nl`, each consuming a
`PowerFlowSystem` and returning a `PowerFlowSolution`:

```julia
struct MySolver end

function PowerModels._solve_nl(sys::PowerFlowSystem, alg::MySolver)
    # iterate using sys.f!, sys.j!, sys.x0, sys.p0 and sys.jac_prototype
    return PowerFlowSolution(x, converged, iterations, residual_norm)
end

compute_ac_pf(data, solver = MySolver())
```

### SciML Solvers

As an alternative to the built-in `NativeNewton` solver, the nonlinear solvers
of the [SciML](https://docs.sciml.ai/NonlinearSolve/stable/) ecosystem can be
used through the `solver` keyword argument.  This support is provided by a
package extension that is loaded automatically when a package providing
SciMLBase is installed, such as NonlinearSolve.jl.  PowerModels itself does
not depend on these packages.

```julia
using PowerModels, NonlinearSolve

compute_ac_pf(data, solver = NewtonRaphson())
compute_ac_pf(data, solver = TrustRegion())
```

The solver receives the analytic sparse Jacobian, so no automatic
differentiation or sparsity detection is performed.

For many repeated solves of the same network, such as a monte carlo study
over the power injections, the extension also provides a `NonlinearProblem`
constructor for `PowerFlowSystem`.  This makes the SciML solver cache
interface available, which reuses the solver's internal allocations and
reusable symbolic factorizations across solves:

```julia
prob = NonlinearProblem(build_pf_system(instantiate_pf_data(data)))
cache = init(prob, NewtonRaphson(linsolve = KLUFactorization(check_pattern = false)))

for injections in samples
    reinit!(cache, cache.u; p = injections)   # set the operating point, warm start from the previous solution
    sol = solve!(cache)                       # solve, reusing the cache's allocations and symbolic factorization
    pf_sol = PowerFlowSolution(sol)           # convert to the PowerModels solution type
end
```

The KLU factorization reuses its symbolic analysis across solves, and
`check_pattern = false` skips its per-iteration sparsity pattern check,
which is safe here because the Jacobian's pattern is fixed at
`build_pf_system` time.

The same pattern is available for any solver through `PowerModels._init_nl`
and `PowerModels._solve_nl!`.  These read the start point from `sys.x0` and
the operating point from `sys.p0`, and fall back to `_solve_nl` for a solver
without a cache, such as `NativeNewton`:

```julia
sys = build_pf_system(instantiate_pf_data(data))
cache = PowerModels._init_nl(sys, alg; abstol = 1e-10)

for injections in samples
    copyto!(sys.p0, injections)
    pf_sol = PowerModels._solve_nl!(cache, sys, alg)
end
```

### Comparison with `solve_ac_pf`

`compute_ac_pf` will typically provide an identical result to `solve_ac_pf`.
However, the existence of solution degeneracy around generator injection
assignments and multiple power flow solutions can yield different results.
The primary advantage of `compute_ac_pf` over `solve_ac_pf` is that it does not
require building a JuMP model.  If the initial point for the AC Power Flow
solution is near-feasible then `compute_ac_pf` can result in a significant
runtime saving by converging quickly and reducing data-wrangling and memory
allocation overheads.  This initial guess is provided using the standard
`_start` values.  The `set_ac_pf_start_values!` function provides a convenient
way of setting a suitable starting point.

!!! tip
    If `compute_ac_pf` fails to converge try `solve_ac_pf` instead.


## Native DC Power Flow

At its core the DC Power Flow problem simply requires solving a system of
linear equations.  This can be done natively in Julia via the `\` operator.
The following function can be used to solve a DC Power Flow using Julia's
built-in linear systems solvers.
```@docs
compute_dc_pf
```
The `compute_dc_pf` method should provide identical results to `solve_dc_pf`.
The primary advantage of `compute_dc_pf` over `solve_dc_pf` is that it does not
require building a JuMP model.  This results in significant memory saving and
marginal performance saving due to reduced data-wrangling overhead.  The
primary use-case of this model is to compute the voltage angle values from
a collection of bus injections when working with a formulation that does not
explicitly model these values, such as a PTDF or LODF formulation.
The [`solve_opf_ptdf_branch_power_cuts`](@ref) utility function provides an example of how `compute_dc_pf` is typically used.

This solver does not support warm starting.


## Branch Flow Values

By default none of the Power Flow solvers produce branch flow values.
If needed, these can be computed with the network data functions,
```@docs
calc_branch_flow_ac
calc_branch_flow_dc
```
Both of these methods require a complete network data with a valid voltage solution
for computing the branch flows.  For example, one common work flow to recover
branch flow values is,
```julia
result = solve_ac_pf(network, ...)
# check that the solver converged
update_data!(network, result["solution"])
flows = calc_branch_flow_ac(network)
update_data!(network, flows)
```


## Network Admittance Matrix

Internally `compute_ac_pf` and `compute_dc_pf` utilize an admittance matrix
representation of the network data, which may be useful in other contexts.
The foundational type for both representations is `AdmittanceMatrix{T}`.
```@docs
AdmittanceMatrix
```
In the case of an full admittance matrix and simplified susceptance the type is
`AdmittanceMatrix{Complex{Float64}}` and `AdmittanceMatrix{Float64}`, respectively.

The following functions can be used to compute the admittance matrix and
susceptance matrix from PowerModels network data:
```@docs
calc_admittance_matrix
calc_susceptance_matrix
```
There are similar functions for their inverses:
```@docs
calc_admittance_matrix_inv
calc_susceptance_matrix_inv
```
